Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
00:15:00,4.340388E+03,5.879751E+02,2.239142E-01,4.537443E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099055E+01,4.052831E+01,2.669478E+01,5.655874E+01,5.725352E+03,4.193486E+02,2.954104E-01,3.210595E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571887E+01,2.669614E+01,5.350259E+01,3.607895E+03,3.488147E+02,1.861517E-01,2.691831E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546889E+01,2.669505E+01,5.291483E+01,5.492984E+03,5.159992E+02,2.834206E-01,3.950733E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553523E+01,2.669545E+01,5.252992E+01,3.604354E+03,4.199182E+02,1.859690E-01,3.240644E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546441E+01,2.669481E+01,5.184709E+01
00:30:00,4.340444E+03,6.222750E+02,2.239172E-01,4.802365E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099055E+01,4.052840E+01,2.669452E+01,5.674785E+01,5.725394E+03,4.455165E+02,2.954125E-01,3.411062E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571890E+01,2.669595E+01,5.376165E+01,3.607922E+03,3.671439E+02,1.861531E-01,2.833389E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546892E+01,2.669501E+01,5.299553E+01,5.493026E+03,5.447786E+02,2.834228E-01,4.171250E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553526E+01,2.669520E+01,5.269290E+01,3.604382E+03,4.407308E+02,1.859704E-01,3.401387E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546445E+01,2.669475E+01,5.181753E+01
00:45:00,4.340497E+03,6.478235E+02,2.239199E-01,4.999733E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099055E+01,4.052848E+01,2.669419E+01,5.680257E+01,5.725433E+03,4.655746E+02,2.954146E-01,3.564741E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571892E+01,2.669572E+01,5.390361E+01,3.607948E+03,3.808965E+02,1.861544E-01,2.939608E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546895E+01,2.669494E+01,5.296932E+01,5.493065E+03,5.660720E+02,2.834248E-01,4.334419E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553529E+01,2.669523E+01,5.274614E+01,3.604407E+03,4.582834E+02,1.859717E-01,3.536935E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546447E+01,2.669470E+01,5.170268E+01
01:00:00,4.340547E+03,6.684910E+02,2.239225E-01,5.159411E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099055E+01,4.052857E+01,2.669389E+01,5.676087E+01,5.725470E+03,4.802609E+02,2.954165E-01,3.677278E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571895E+01,2.669553E+01,5.395573E+01,3.607971E+03,3.919400E+02,1.861557E-01,3.024892E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546898E+01,2.669492E+01,5.286608E+01,5.493102E+03,5.828157E+02,2.834267E-01,4.462720E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553531E+01,2.669523E+01,5.271618E+01,3.604431E+03,4.712418E+02,1.859730E-01,3.636989E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546450E+01,2.669470E+01,5.153150E+01
01:15:00,4.340594E+03,6.851255E+02,2.239249E-01,5.287907E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099055E+01,4.052865E+01,2.669407E+01,5.663324E+01,5.725505E+03,4.911944E+02,2.954183E-01,3.761071E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571897E+01,2.669531E+01,5.394231E+01,3.607994E+03,4.008138E+02,1.861568E-01,3.093405E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546900E+01,2.669494E+01,5.270977E+01,5.493137E+03,5.955121E+02,2.834285E-01,4.560000E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553534E+01,2.669524E+01,5.262388E+01,3.604453E+03,4.807989E+02,1.859741E-01,3.710778E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546453E+01,2.669474E+01,5.132587E+01
01:30:00,4.340639E+03,6.985267E+02,2.239272E-01,5.391414E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099055E+01,4.052873E+01,2.669413E+01,5.645486E+01,5.725538E+03,4.990129E+02,2.954200E-01,3.820991E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571900E+01,2.669536E+01,5.388419E+01,3.608015E+03,4.074330E+02,1.861579E-01,3.144499E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546903E+01,2.669497E+01,5.252778E+01,5.493171E+03,6.054995E+02,2.834302E-01,4.636512E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553537E+01,2.669525E+01,5.249453E+01,3.604475E+03,4.876629E+02,1.859752E-01,3.763766E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546455E+01,2.669480E+01,5.111113E+01
01:45:00,4.340682E+03,7.122647E+02,2.239294E-01,5.497489E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099055E+01,4.052881E+01,2.669418E+01,5.623848E+01,5.725567E+03,5.064314E+02,2.954215E-01,3.877829E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571902E+01,2.669544E+01,5.379016E+01,3.608034E+03,4.133945E+02,1.861589E-01,3.190510E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546905E+01,2.669502E+01,5.233103E+01,5.493200E+03,6.157391E+02,2.834318E-01,4.714930E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553539E+01,2.669528E+01,5.233927E+01,3.604494E+03,4.935402E+02,1.859762E-01,3.809124E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546458E+01,2.669487E+01,5.089544E+01
02:00:00,4.340722E+03,7.246101E+02,2.239315E-01,5.592794E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099055E+01,4.052888E+01,2.669423E+01,5.599486E+01,5.725595E+03,5.120924E+02,2.954230E-01,3.921198E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571904E+01,2.669551E+01,5.366931E+01,3.608052E+03,4.178706E+02,1.861598E-01,3.225052E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546907E+01,2.669508E+01,5.212751E+01,5.493229E+03,6.239858E+02,2.834332E-01,4.778070E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553541E+01,2.669532E+01,5.216688E+01,3.604512E+03,4.976948E+02,1.859771E-01,3.841178E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546460E+01,2.669495E+01,5.068419E+01
02:15:00,4.340761E+03,7.367454E+02,2.239335E-01,5.686450E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099055E+01,4.052895E+01,2.669429E+01,5.573263E+01,5.725622E+03,5.167633E+02,2.954243E-01,3.956972E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571906E+01,2.669556E+01,5.352884E+01,3.608069E+03,4.212980E+02,1.861607E-01,3.251495E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546909E+01,2.669515E+01,5.192289E+01,5.493256E+03,6.308226E+02,2.834346E-01,4.830412E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553543E+01,2.669538E+01,5.198407E+01,3.604529E+03,5.006266E+02,1.859780E-01,3.863789E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546462E+01,2.669504E+01,5.048074E+01
02:30:00,4.340798E+03,7.481267E+02,2.239354E-01,5.774261E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052902E+01,2.669435E+01,5.546520E+01,5.725648E+03,5.210067E+02,2.954257E-01,3.989460E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571908E+01,2.669561E+01,5.337854E+01,3.608085E+03,4.239460E+02,1.861615E-01,3.271919E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546911E+01,2.669522E+01,5.172593E+01,5.493281E+03,6.365825E+02,2.834360E-01,4.874505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553545E+01,2.669543E+01,5.180030E+01,3.604545E+03,5.026491E+02,1.859789E-01,3.879376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546464E+01,2.669512E+01,5.029213E+01
02:45:00,4.340834E+03,7.584392E+02,2.239373E-01,5.853830E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052909E+01,2.669441E+01,5.519661E+01,5.725672E+03,5.244911E+02,2.954269E-01,4.016122E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571910E+01,2.669567E+01,5.322240E+01,3.608101E+03,4.257281E+02,1.861624E-01,3.285658E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546913E+01,2.669530E+01,5.153821E+01,5.493306E+03,6.410922E+02,2.834372E-01,4.909021E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553547E+01,2.669549E+01,5.161853E+01,3.604561E+03,5.037053E+02,1.859797E-01,3.887505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546466E+01,2.669521E+01,5.011813E+01
03:00:00,4.340868E+03,7.677910E+02,2.239390E-01,5.925983E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052915E+01,2.669447E+01,5.492990E+01,5.725696E+03,5.271791E+02,2.954281E-01,4.036686E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571911E+01,2.669572E+01,5.306354E+01,3.608116E+03,4.267896E+02,1.861631E-01,3.293833E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546915E+01,2.669537E+01,5.136057E+01,5.493329E+03,6.445403E+02,2.834384E-01,4.935405E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553549E+01,2.669555E+01,5.144085E+01,3.604576E+03,5.039635E+02,1.859804E-01,3.889472E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546468E+01,2.669529E+01,4.995813E+01
03:15:00,4.340901E+03,7.762939E+02,2.239407E-01,5.991583E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052921E+01,2.669453E+01,5.466725E+01,5.725718E+03,5.291756E+02,2.954293E-01,4.051955E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571913E+01,2.669578E+01,5.290440E+01,3.608130E+03,4.272513E+02,1.861639E-01,3.297378E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546917E+01,2.669545E+01,5.119333E+01,5.493352E+03,6.470888E+02,2.834396E-01,4.954898E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553551E+01,2.669562E+01,5.126867E+01,3.604590E+03,5.035616E+02,1.859812E-01,3.886345E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546469E+01,2.669537E+01,4.981127E+01
03:30:00,4.340932E+03,7.840483E+02,2.239423E-01,6.051404E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052927E+01,2.669460E+01,5.441023E+01,5.725739E+03,5.305733E+02,2.954304E-01,4.062640E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571915E+01,2.669584E+01,5.274679E+01,3.608144E+03,4.272112E+02,1.861646E-01,3.297049E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546919E+01,2.669552E+01,5.103644E+01,5.493373E+03,6.488718E+02,2.834407E-01,4.968528E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553553E+01,2.669568E+01,5.110290E+01,3.604604E+03,5.026112E+02,1.859819E-01,3.878984E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546471E+01,2.669545E+01,4.967655E+01
03:45:00,4.340963E+03,7.908967E+02,2.239439E-01,6.104230E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052932E+01,2.669467E+01,5.415987E+01,5.725760E+03,5.312279E+02,2.954315E-01,4.067634E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571916E+01,2.669590E+01,5.259210E+01,3.608157E+03,4.266074E+02,1.861652E-01,3.292370E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546920E+01,2.669560E+01,5.088960E+01,5.493394E+03,6.497884E+02,2.834418E-01,4.975523E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553554E+01,2.669575E+01,5.094410E+01,3.604617E+03,5.010605E+02,1.859826E-01,3.866991E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546473E+01,2.669553E+01,4.955300E+01
04:00:00,4.340992E+03,7.969133E+02,2.239454E-01,6.150635E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052938E+01,2.669474E+01,5.391685E+01,5.725780E+03,5.312057E+02,2.954325E-01,4.067446E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571918E+01,2.669597E+01,5.244132E+01,3.608170E+03,4.255024E+02,1.861659E-01,3.283823E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546922E+01,2.669567E+01,5.075240E+01,5.493414E+03,6.499268E+02,2.834428E-01,4.976558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553556E+01,2.669581E+01,5.079251E+01,3.604629E+03,4.989800E+02,1.859832E-01,3.850911E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546474E+01,2.669560E+01,4.943961E+01
04:15:00,4.341020E+03,8.024087E+02,2.239469E-01,6.193016E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052943E+01,2.669481E+01,5.368152E+01,5.725799E+03,5.307954E+02,2.954334E-01,4.064285E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571919E+01,2.669603E+01,5.229514E+01,3.608182E+03,4.240917E+02,1.861665E-01,3.272917E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546923E+01,2.669574E+01,5.062431E+01,5.493433E+03,6.495769E+02,2.834438E-01,4.973853E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553558E+01,2.669588E+01,5.064819E+01,3.604641E+03,4.965728E+02,1.859838E-01,3.832310E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546476E+01,2.669568E+01,4.933544E+01
04:30:00,4.341047E+03,8.074406E+02,2.239482E-01,6.231819E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052948E+01,2.669488E+01,5.346071E+01,5.725817E+03,5.300532E+02,2.954344E-01,4.058582E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571920E+01,2.669609E+01,5.215798E+01,3.608193E+03,4.224235E+02,1.861671E-01,3.260024E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546925E+01,2.669581E+01,5.050967E+01,5.493451E+03,6.488074E+02,2.834447E-01,4.967936E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553559E+01,2.669594E+01,5.051549E+01,3.604653E+03,4.938927E+02,1.859844E-01,3.811604E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546477E+01,2.669574E+01,4.924475E+01
04:45:00,4.341073E+03,8.120600E+02,2.239496E-01,6.267439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052952E+01,2.669494E+01,5.325315E+01,5.725834E+03,5.290288E+02,2.954353E-01,4.050720E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571922E+01,2.669614E+01,5.202944E+01,3.608205E+03,4.205387E+02,1.861677E-01,3.245460E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546926E+01,2.669587E+01,5.040693E+01,5.493469E+03,6.476779E+02,2.834456E-01,4.959263E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553560E+01,2.669599E+01,5.039340E+01,3.604664E+03,4.909855E+02,1.859850E-01,3.789145E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546478E+01,2.669580E+01,4.916564E+01
05:00:00,4.341098E+03,8.163120E+02,2.239509E-01,6.300223E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052957E+01,2.669499E+01,5.305770E+01,5.725851E+03,5.277668E+02,2.954362E-01,4.041039E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571923E+01,2.669619E+01,5.190913E+01,3.608215E+03,4.184728E+02,1.861682E-01,3.229499E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546927E+01,2.669592E+01,5.031474E+01,5.493486E+03,6.462403E+02,2.834465E-01,4.948232E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553562E+01,2.669605E+01,5.028103E+01,3.604675E+03,4.878906E+02,1.859856E-01,3.765241E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546480E+01,2.669586E+01,4.909651E+01
05:15:00,4.341122E+03,8.212234E+02,2.239521E-01,6.338097E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052961E+01,2.669505E+01,5.287329E+01,5.725867E+03,5.272321E+02,2.954370E-01,4.036927E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571924E+01,2.669624E+01,5.179664E+01,3.608226E+03,4.168327E+02,1.861688E-01,3.216826E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546929E+01,2.669598E+01,5.023194E+01,5.493502E+03,6.454029E+02,2.834473E-01,4.941798E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553563E+01,2.669610E+01,5.017754E+01,3.604685E+03,4.852197E+02,1.859861E-01,3.744609E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546481E+01,2.669591E+01,4.903604E+01
05:30:00,4.341145E+03,8.268379E+02,2.239533E-01,6.381402E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052966E+01,2.669507E+01,5.272587E+01,5.725883E+03,5.274820E+02,2.954378E-01,4.038825E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571925E+01,2.669625E+01,5.170747E+01,3.608236E+03,4.156611E+02,1.861693E-01,3.207771E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546930E+01,2.669600E+01,5.017724E+01,5.493517E+03,6.452268E+02,2.834481E-01,4.940429E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553564E+01,2.669612E+01,5.010003E+01,3.604695E+03,4.830192E+02,1.859866E-01,3.727611E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546482E+01,2.669594E+01,4.900367E+01
05:45:00,4.341168E+03,8.329497E+02,2.239545E-01,6.428549E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052970E+01,2.669508E+01,5.260964E+01,5.725898E+03,5.283375E+02,2.954386E-01,4.045363E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571926E+01,2.669626E+01,5.163864E+01,3.608245E+03,4.148513E+02,1.861698E-01,3.201510E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546931E+01,2.669601E+01,5.014595E+01,5.493532E+03,6.455503E+02,2.834489E-01,4.942890E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553566E+01,2.669613E+01,5.004469E+01,3.604704E+03,4.811847E+02,1.859871E-01,3.713440E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546483E+01,2.669595E+01,4.899421E+01
06:00:00,4.341189E+03,8.395752E+02,2.239556E-01,6.479666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052974E+01,2.669508E+01,5.251978E+01,5.725912E+03,5.298366E+02,2.954393E-01,4.056832E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571927E+01,2.669626E+01,5.158762E+01,3.608254E+03,4.144353E+02,1.861702E-01,3.198290E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546932E+01,2.669602E+01,5.013430E+01,5.493547E+03,6.464166E+02,2.834497E-01,4.949509E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553567E+01,2.669614E+01,5.000836E+01,3.604714E+03,4.797540E+02,1.859876E-01,3.702388E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546484E+01,2.669596E+01,4.900351E+01
06:15:00,4.015204E+03,1.531546E+03,2.071385E-01,1.284445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052978E+01,2.442736E+01,5.556050E+01,5.543760E+03,1.052532E+03,2.860408E-01,8.792373E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571928E+01,2.442689E+01,5.494694E+01,3.486819E+03,7.505939E+02,1.799047E-01,6.313369E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546933E+01,2.442879E+01,5.350964E+01,5.311394E+03,1.187053E+03,2.740512E-01,9.888645E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553568E+01,2.442798E+01,5.355867E+01,3.483278E+03,8.224694E+02,1.797220E-01,6.899903E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546485E+01,2.442969E+01,5.255394E+01
06:30:00,3.689222E+03,2.147699E+03,1.903257E-01,1.916972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099438E+01,4.154364E+01,2.399737E+01,5.437976E+01,5.361611E+03,1.544056E+03,2.766445E-01,1.374046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099460E+01,4.710149E+01,2.399758E+01,5.402258E+01,3.365389E+03,1.093329E+03,1.736408E-01,9.815575E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099426E+01,4.696364E+01,2.399760E+01,5.255856E+01,5.129248E+03,1.700497E+03,2.646550E-01,1.508953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099463E+01,4.690849E+01,2.399771E+01,5.280765E+01,3.361848E+03,1.141934E+03,1.734582E-01,1.019721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099426E+01,4.695893E+01,2.399772E+01,5.176478E+01
06:45:00,3.363154E+03,2.695768E+03,1.735093E-01,2.483365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099515E+01,4.235059E+01,2.399315E+01,5.033695E+01,5.179448E+03,1.986573E+03,2.672505E-01,1.821621E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099601E+01,4.789180E+01,2.399360E+01,5.002603E+01,3.243952E+03,1.443911E+03,1.673786E-01,1.339646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099581E+01,4.779439E+01,2.399393E+01,4.877505E+01,4.947087E+03,2.179335E+03,2.552608E-01,1.995754E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099599E+01,4.771519E+01,2.399414E+01,4.928726E+01,3.240411E+03,1.425725E+03,1.671960E-01,1.314588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099581E+01,4.779012E+01,2.399475E+01,4.869504E+01
07:00:00,3.037010E+03,3.211696E+03,1.566894E-01,3.018308E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099560E+01,4.298826E+01,2.399668E+01,4.920991E+01,4.997234E+03,2.409162E+03,2.578557E-01,2.249798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099695E+01,4.834470E+01,2.399690E+01,4.887889E+01,3.122481E+03,1.821112E+03,1.611160E-01,1.723722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099680E+01,4.825729E+01,2.399690E+01,4.767767E+01,4.764875E+03,2.650316E+03,2.458658E-01,2.474848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099690E+01,4.819017E+01,2.399706E+01,4.829229E+01,3.118941E+03,1.693145E+03,1.609333E-01,1.593304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099680E+01,4.825359E+01,2.399736E+01,4.798786E+01
07:15:00,2.710796E+03,3.706118E+03,1.398663E-01,3.532367E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099595E+01,4.349187E+01,2.399800E+01,4.871399E+01,4.814956E+03,2.821627E+03,2.484588E-01,2.668194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099750E+01,4.860435E+01,2.399815E+01,4.834261E+01,3.000969E+03,2.227080E+03,1.548520E-01,2.135953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099738E+01,4.851533E+01,2.399810E+01,4.714075E+01,4.582601E+03,3.119021E+03,2.364686E-01,2.951743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099745E+01,4.846992E+01,2.399820E+01,4.783341E+01,2.997428E+03,1.950663E+03,1.546693E-01,1.862266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099738E+01,4.851213E+01,2.399833E+01,4.773292E+01
07:30:00,2.384519E+03,4.184696E+03,1.230403E-01,4.031127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099622E+01,4.388958E+01,2.399853E+01,4.856593E+01,4.632614E+03,3.229079E+03,2.390593E-01,3.081796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099782E+01,4.875320E+01,2.399864E+01,4.813890E+01,2.879413E+03,2.659524E+03,1.485862E-01,2.574120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.865916E+01,2.399859E+01,4.689324E+01,4.400264E+03,3.585119E+03,2.270689E-01,3.426151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099778E+01,4.863467E+01,2.399866E+01,4.766430E+01,2.875873E+03,2.201887E+03,1.484035E-01,2.125027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099771E+01,4.865634E+01,2.399871E+01,4.769546E+01
07:45:00,2.384190E+03,3.965517E+03,1.230297E-01,3.886476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099644E+01,4.420365E+01,2.399879E+01,4.857470E+01,4.632382E+03,3.113799E+03,2.390565E-01,3.021441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.883852E+01,2.399888E+01,4.808167E+01,2.879264E+03,2.778246E+03,1.485846E-01,2.722759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099789E+01,4.873931E+01,2.399883E+01,4.676988E+01,4.400038E+03,3.506282E+03,2.270659E-01,3.402223E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099797E+01,4.873168E+01,2.399890E+01,4.762870E+01,2.875724E+03,2.105300E+03,1.484019E-01,2.063222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099789E+01,4.873676E+01,2.399891E+01,4.773935E+01
08:00:00,2.383806E+03,3.811553E+03,1.230123E-01,3.735501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099661E+01,4.445166E+01,2.399881E+01,4.865406E+01,4.632094E+03,3.029751E+03,2.390490E-01,2.939825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099811E+01,4.888741E+01,2.399892E+01,4.808852E+01,2.879076E+03,2.907853E+03,1.485798E-01,2.849708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099799E+01,4.878395E+01,2.399888E+01,4.670769E+01,4.399755E+03,3.447738E+03,2.270582E-01,3.345351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099808E+01,4.878879E+01,2.399893E+01,4.765899E+01,2.875536E+03,2.029781E+03,1.483970E-01,1.989175E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099799E+01,4.878158E+01,2.399892E+01,4.781002E+01
08:15:00,2.383461E+03,3.715925E+03,1.229962E-01,3.641408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099674E+01,4.464751E+01,2.399893E+01,4.875933E+01,4.631778E+03,2.994924E+03,2.390372E-01,2.905760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099817E+01,4.891541E+01,2.399902E+01,4.811618E+01,2.878866E+03,3.040009E+03,1.485718E-01,2.978997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099805E+01,4.880880E+01,2.399899E+01,4.667383E+01,4.399444E+03,3.415158E+03,2.270465E-01,3.313467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099815E+01,4.882240E+01,2.399904E+01,4.771807E+01,2.875326E+03,1.988310E+03,1.483891E-01,1.948387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099805E+01,4.880655E+01,2.399901E+01,4.788235E+01
08:30:00,2.383151E+03,3.644525E+03,1.229815E-01,3.571300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099685E+01,4.480215E+01,2.399893E+01,4.885040E+01,4.631476E+03,2.982084E+03,2.390243E-01,2.893199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.893143E+01,2.399903E+01,4.813419E+01,2.878665E+03,3.150724E+03,1.485631E-01,3.087390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099808E+01,4.882262E+01,2.399901E+01,4.665182E+01,4.399147E+03,3.381981E+03,2.270337E-01,3.281169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099819E+01,4.884216E+01,2.399905E+01,4.777674E+01,2.875125E+03,1.963018E+03,1.483804E-01,1.923547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099808E+01,4.882044E+01,2.399902E+01,4.793093E+01
08:45:00,2.382873E+03,3.588075E+03,1.229682E-01,3.515927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099693E+01,4.492425E+01,2.399893E+01,4.891837E+01,4.631207E+03,2.980825E+03,2.390119E-01,2.891935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099823E+01,4.894059E+01,2.399903E+01,4.813635E+01,2.878486E+03,3.235389E+03,1.485548E-01,3.170309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099810E+01,4.883029E+01,2.399902E+01,4.663525E+01,4.398881E+03,3.342076E+03,2.270215E-01,3.242407E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.885378E+01,2.399905E+01,4.782854E+01,2.874945E+03,1.947499E+03,1.483721E-01,1.908318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099810E+01,4.882816E+01,2.399901E+01,4.795570E+01
09:00:00,2.382624E+03,3.541843E+03,1.229563E-01,3.470601E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099700E+01,4.502065E+01,2.399892E+01,4.896944E+01,4.630975E+03,2.985768E+03,2.390009E-01,2.896713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.894582E+01,2.399902E+01,4.813049E+01,2.878331E+03,3.293342E+03,1.485473E-01,3.227074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099811E+01,4.883454E+01,2.399902E+01,4.662652E+01,4.398650E+03,3.295834E+03,2.270104E-01,3.197523E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099822E+01,4.886060E+01,2.399905E+01,4.787757E+01,2.874791E+03,1.938353E+03,1.483646E-01,1.899346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099811E+01,4.883244E+01,2.399901E+01,4.796705E+01
09:15:00,2.382403E+03,3.503443E+03,1.229455E-01,3.432966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099705E+01,4.509675E+01,2.399892E+01,4.900958E+01,4.630778E+03,2.993712E+03,2.389912E-01,2.904412E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.894880E+01,2.399902E+01,4.812189E+01,2.878200E+03,3.325484E+03,1.485409E-01,3.258559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099811E+01,4.883689E+01,2.399903E+01,4.662736E+01,4.398452E+03,3.246606E+03,2.270008E-01,3.149756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099823E+01,4.886459E+01,2.399905E+01,4.792591E+01,2.874660E+03,1.933487E+03,1.483582E-01,1.894576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099811E+01,4.883480E+01,2.399900E+01,4.797140E+01
09:30:00,2.382207E+03,3.471535E+03,1.229359E-01,3.401694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099709E+01,4.515683E+01,2.399891E+01,4.904266E+01,4.630611E+03,3.002888E+03,2.389828E-01,2.913310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895049E+01,2.399902E+01,4.811303E+01,2.878089E+03,3.329851E+03,1.485353E-01,3.262830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883818E+01,2.399903E+01,4.664396E+01,4.398284E+03,3.199898E+03,2.269924E-01,3.104435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886693E+01,2.399905E+01,4.796899E+01,2.874549E+03,1.931640E+03,1.483526E-01,1.892763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883610E+01,2.399900E+01,4.797175E+01
09:45:00,2.382033E+03,3.444638E+03,1.229273E-01,3.375339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099713E+01,4.520425E+01,2.399891E+01,4.907097E+01,4.630468E+03,3.013238E+03,2.389757E-01,2.923351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895145E+01,2.399902E+01,4.810300E+01,2.877995E+03,3.304238E+03,1.485305E-01,3.237730E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883888E+01,2.399904E+01,4.668500E+01,4.398141E+03,3.160648E+03,2.269852E-01,3.066357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886828E+01,2.399904E+01,4.799871E+01,2.874455E+03,1.932478E+03,1.483478E-01,1.893584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883681E+01,2.399900E+01,4.796788E+01
10:00:00,2.381878E+03,3.421199E+03,1.229196E-01,3.352373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099715E+01,4.524166E+01,2.399891E+01,4.909597E+01,4.630347E+03,3.022133E+03,2.389695E-01,2.931981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895198E+01,2.399902E+01,4.809227E+01,2.877915E+03,3.252214E+03,1.485264E-01,3.186751E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883925E+01,2.399905E+01,4.674760E+01,4.398018E+03,3.129055E+03,2.269790E-01,3.035707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886907E+01,2.399903E+01,4.801513E+01,2.874374E+03,1.934300E+03,1.483437E-01,1.895370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883719E+01,2.399900E+01,4.796087E+01
10:15:00,2.381740E+03,3.399997E+03,1.229128E-01,3.331605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099717E+01,4.527119E+01,2.399879E+01,4.911869E+01,4.630242E+03,3.029775E+03,2.389641E-01,2.939400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895228E+01,2.399891E+01,4.808349E+01,2.877846E+03,3.174359E+03,1.485229E-01,3.110466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883944E+01,2.399896E+01,4.682453E+01,4.397913E+03,3.105760E+03,2.269736E-01,3.013113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886952E+01,2.399892E+01,4.802389E+01,2.874305E+03,1.936848E+03,1.483402E-01,1.897871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883739E+01,2.399889E+01,4.795390E+01
10:30:00,2.381617E+03,3.380240E+03,1.229066E-01,3.312255E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099719E+01,4.529448E+01,2.399876E+01,4.914043E+01,4.630151E+03,3.036467E+03,2.389595E-01,2.945899E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895244E+01,2.399889E+01,4.807577E+01,2.877786E+03,3.072235E+03,1.485198E-01,3.010401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883954E+01,2.399894E+01,4.691736E+01,4.397821E+03,3.090913E+03,2.269689E-01,2.998717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886978E+01,2.399890E+01,4.802842E+01,2.874246E+03,1.939876E+03,1.483371E-01,1.900842E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883748E+01,2.399887E+01,4.794707E+01
10:45:00,2.381506E+03,3.361596E+03,1.229011E-01,3.293994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099720E+01,4.531285E+01,2.399876E+01,4.916117E+01,4.630072E+03,3.042711E+03,2.389554E-01,2.951964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895252E+01,2.399889E+01,4.806879E+01,2.877734E+03,2.948484E+03,1.485172E-01,2.889145E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883959E+01,2.399894E+01,4.702405E+01,4.397740E+03,3.084472E+03,2.269647E-01,2.992475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886992E+01,2.399890E+01,4.803027E+01,2.874193E+03,1.943266E+03,1.483344E-01,1.904168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883753E+01,2.399887E+01,4.794072E+01
11:00:00,2.381406E+03,3.343846E+03,1.228960E-01,3.276618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099721E+01,4.532733E+01,2.399860E+01,4.918093E+01,4.630001E+03,3.048807E+03,2.389517E-01,2.957891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895256E+01,2.399875E+01,4.806260E+01,2.877688E+03,2.810916E+03,1.485148E-01,2.754354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883960E+01,2.399883E+01,4.714033E+01,4.397669E+03,3.082842E+03,2.269611E-01,2.990908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886999E+01,2.399876E+01,4.803083E+01,2.874147E+03,1.946836E+03,1.483321E-01,1.907675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883754E+01,2.399873E+01,4.793529E+01
11:15:00,2.381315E+03,3.326462E+03,1.228915E-01,3.259603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099722E+01,4.533875E+01,2.399855E+01,4.920089E+01,4.629938E+03,3.053101E+03,2.389485E-01,2.962072E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895257E+01,2.399872E+01,4.805702E+01,2.877646E+03,2.669279E+03,1.485127E-01,2.615578E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883960E+01,2.399878E+01,4.727121E+01,4.397605E+03,3.081483E+03,2.269578E-01,2.989606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.887002E+01,2.399872E+01,4.803099E+01,2.874106E+03,1.949399E+03,1.483299E-01,1.910197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883754E+01,2.399869E+01,4.793068E+01
