Time,CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_ZN::Des Latent Heat Load [W],CORE_ZN::Des Latent Cool Load [W],CORE_ZN::Des Latent Heat Mass Flow [kg/s],CORE_ZN::Des Latent Cool Mass Flow [kg/s],CORE_ZN::Des Heat Load No DOAS [W],CORE_ZN::Des Sens Cool Load No DOAS [W],CORE_ZN::Des Latent Heat Load No DOAS [W],CORE_ZN::Des Latent Cool Load No DOAS [W],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_ZN:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],CORE_ZN:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Heat Load [W],PERIMETER_ZN_1::Des Latent Cool Load [W],PERIMETER_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_1::Des Heat Load No DOAS [W],PERIMETER_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_1:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Heat Load [W],PERIMETER_ZN_2::Des Latent Cool Load [W],PERIMETER_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_2::Des Heat Load No DOAS [W],PERIMETER_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_2:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Heat Load [W],PERIMETER_ZN_3::Des Latent Cool Load [W],PERIMETER_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_3::Des Heat Load No DOAS [W],PERIMETER_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_3:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Heat Load [W],PERIMETER_ZN_4::Des Latent Cool Load [W],PERIMETER_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_ZN_4::Des Heat Load No DOAS [W],PERIMETER_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Temperature [C],PERIMETER_ZN_4:CHICAGO ANN CLG .4% CONDNS WB=>MDB:Cooling Zone Relative Humidity [%]
11:30:00,2.381232E+03,3.309488E+03,1.228873E-01,3.243001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.534774E+01,2.399835E+01,4.922050E+01,4.629881E+03,3.056352E+03,2.389455E-01,2.965249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895257E+01,2.399854E+01,4.805376E+01,2.877609E+03,2.536093E+03,1.485107E-01,2.485088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883959E+01,2.399862E+01,4.738853E+01,4.397547E+03,3.080081E+03,2.269548E-01,2.988270E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.887004E+01,2.399855E+01,4.803227E+01,2.874069E+03,1.951179E+03,1.483280E-01,1.911957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883753E+01,2.399852E+01,4.792846E+01
11:45:00,2.381157E+03,3.292931E+03,1.228834E-01,3.226793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.535482E+01,2.399850E+01,4.924067E+01,4.629829E+03,3.058900E+03,2.389428E-01,2.967733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895257E+01,2.399867E+01,4.805064E+01,2.877576E+03,2.420264E+03,1.485090E-01,2.371599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883958E+01,2.399871E+01,4.748480E+01,4.397495E+03,3.078558E+03,2.269521E-01,2.986804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.887004E+01,2.399867E+01,4.803332E+01,2.874035E+03,1.952274E+03,1.483263E-01,1.913038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883752E+01,2.399864E+01,4.792667E+01
12:00:00,2.381087E+03,3.277180E+03,1.228799E-01,3.211380E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099723E+01,4.536039E+01,2.399834E+01,4.925880E+01,4.629781E+03,3.060964E+03,2.389404E-01,2.969753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895256E+01,2.399854E+01,4.804895E+01,2.877545E+03,2.325401E+03,1.485074E-01,2.278658E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883957E+01,2.399857E+01,4.754196E+01,4.397446E+03,3.077009E+03,2.269496E-01,2.985318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.887003E+01,2.399855E+01,4.803486E+01,2.874004E+03,1.952808E+03,1.483247E-01,1.913571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883751E+01,2.399852E+01,4.792653E+01
12:15:00,2.381022E+03,3.262275E+03,1.228766E-01,3.196814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099724E+01,4.536477E+01,2.399800E+01,4.927596E+01,4.629737E+03,3.062391E+03,2.389381E-01,2.971169E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895255E+01,2.399826E+01,4.804784E+01,2.877516E+03,2.253035E+03,1.485059E-01,2.207771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883955E+01,2.399829E+01,4.758007E+01,4.397402E+03,3.075279E+03,2.269473E-01,2.983671E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.887002E+01,2.399826E+01,4.803651E+01,2.873976E+03,1.952716E+03,1.483232E-01,1.913501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883749E+01,2.399824E+01,4.792730E+01
12:30:00,2.380962E+03,3.248142E+03,1.228735E-01,3.183004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099724E+01,4.536821E+01,2.399785E+01,4.929275E+01,4.629696E+03,3.063365E+03,2.389360E-01,2.972144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895253E+01,2.399813E+01,4.804595E+01,2.877490E+03,2.203615E+03,1.485046E-01,2.159368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883954E+01,2.399815E+01,4.760772E+01,4.397361E+03,3.073483E+03,2.269452E-01,2.981960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.887001E+01,2.399814E+01,4.803732E+01,2.873950E+03,1.952113E+03,1.483219E-01,1.912931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883748E+01,2.399811E+01,4.792788E+01
12:45:00,2.380906E+03,3.235260E+03,1.228706E-01,3.170419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099724E+01,4.537091E+01,2.399784E+01,4.930768E+01,4.629658E+03,3.065026E+03,2.389340E-01,2.973784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895252E+01,2.399813E+01,4.804276E+01,2.877465E+03,2.176878E+03,1.485033E-01,2.133191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883952E+01,2.399814E+01,4.762504E+01,4.397322E+03,3.072571E+03,2.269432E-01,2.981103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.887000E+01,2.399813E+01,4.803669E+01,2.873925E+03,1.951662E+03,1.483206E-01,1.912507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883747E+01,2.399811E+01,4.792754E+01
13:00:00,2.380853E+03,3.223769E+03,1.228679E-01,3.159200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099724E+01,4.537302E+01,2.399754E+01,4.932012E+01,4.629622E+03,3.067922E+03,2.389322E-01,2.976626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895251E+01,2.399789E+01,4.803916E+01,2.877442E+03,2.162607E+03,1.485021E-01,2.119232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883951E+01,2.399792E+01,4.763467E+01,4.397286E+03,3.072959E+03,2.269413E-01,2.981512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886999E+01,2.399790E+01,4.803537E+01,2.873902E+03,1.951700E+03,1.483194E-01,1.912565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883745E+01,2.399788E+01,4.792671E+01
13:15:00,2.380803E+03,3.213425E+03,1.228654E-01,3.149132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099724E+01,4.537467E+01,2.399719E+01,4.933366E+01,4.629588E+03,3.071813E+03,2.389304E-01,2.980453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895250E+01,2.399762E+01,4.803329E+01,2.877421E+03,2.153832E+03,1.485010E-01,2.110670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883950E+01,2.399765E+01,4.764134E+01,4.397252E+03,3.074379E+03,2.269396E-01,2.982941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886998E+01,2.399762E+01,4.803235E+01,2.873880E+03,1.952154E+03,1.483183E-01,1.913043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883744E+01,2.399761E+01,4.792451E+01
13:30:00,2.380756E+03,3.204232E+03,1.228629E-01,3.140184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537596E+01,2.399716E+01,4.934314E+01,4.629556E+03,3.076711E+03,2.389288E-01,2.985252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895249E+01,2.399760E+01,4.802785E+01,2.877400E+03,2.148649E+03,1.485000E-01,2.105624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883949E+01,2.399763E+01,4.764404E+01,4.397220E+03,3.076802E+03,2.269379E-01,2.985339E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886996E+01,2.399760E+01,4.802912E+01,2.873860E+03,1.953098E+03,1.483172E-01,1.913997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883743E+01,2.399759E+01,4.792209E+01
13:45:00,2.380712E+03,3.196033E+03,1.228607E-01,3.132242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537696E+01,2.399622E+01,4.935558E+01,4.629526E+03,3.082630E+03,2.389272E-01,2.991060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895248E+01,2.399694E+01,4.802228E+01,2.877381E+03,2.146074E+03,1.484990E-01,2.103144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883948E+01,2.399706E+01,4.764618E+01,4.397190E+03,3.080195E+03,2.269364E-01,2.988697E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886995E+01,2.399694E+01,4.802621E+01,2.873840E+03,1.966248E+03,1.483162E-01,1.926925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883742E+01,2.399698E+01,4.792018E+01
14:00:00,2.380670E+03,3.189038E+03,1.228585E-01,3.125480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537773E+01,2.399606E+01,4.936447E+01,4.629497E+03,3.089395E+03,2.389257E-01,2.997689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895247E+01,2.399681E+01,4.801493E+01,2.877363E+03,2.145277E+03,1.484980E-01,2.102405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883947E+01,2.399694E+01,4.764569E+01,4.397161E+03,3.084433E+03,2.269349E-01,2.992874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886994E+01,2.399682E+01,4.802143E+01,2.873822E+03,1.998457E+03,1.483153E-01,1.958536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883741E+01,2.399677E+01,4.785910E+01
14:15:00,2.380629E+03,3.183057E+03,1.228564E-01,3.119712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537833E+01,2.399603E+01,4.937145E+01,4.629470E+03,3.095915E+03,2.389243E-01,3.004083E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895246E+01,2.399679E+01,4.800708E+01,2.877345E+03,2.145085E+03,1.484971E-01,2.102260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883946E+01,2.399691E+01,4.764433E+01,4.397134E+03,3.088609E+03,2.269335E-01,2.996991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886993E+01,2.399680E+01,4.801603E+01,2.873805E+03,2.052659E+03,1.483144E-01,2.011705E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883740E+01,2.399667E+01,4.774081E+01
14:30:00,2.380591E+03,3.177980E+03,1.228545E-01,3.114816E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537879E+01,2.399602E+01,4.937771E+01,4.629444E+03,3.101650E+03,2.389230E-01,3.009702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895245E+01,2.399679E+01,4.800132E+01,2.877328E+03,2.144776E+03,1.484962E-01,2.101992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883945E+01,2.399691E+01,4.764477E+01,4.397107E+03,3.092272E+03,2.269321E-01,3.000600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886992E+01,2.399680E+01,4.801223E+01,2.873788E+03,2.130917E+03,1.483135E-01,2.088446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883739E+01,2.399663E+01,4.759041E+01
14:45:00,2.380555E+03,3.173936E+03,1.228526E-01,3.110887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537913E+01,2.399653E+01,4.938233E+01,4.629419E+03,3.106699E+03,2.389217E-01,3.014624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895244E+01,2.399715E+01,4.799488E+01,2.877313E+03,2.144088E+03,1.484954E-01,2.101334E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883944E+01,2.399722E+01,4.764655E+01,4.397082E+03,3.095494E+03,2.269308E-01,3.003750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886991E+01,2.399715E+01,4.800773E+01,2.873772E+03,2.234760E+03,1.483127E-01,2.190241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883738E+01,2.399696E+01,4.737569E+01
15:00:00,2.380520E+03,3.171008E+03,1.228508E-01,3.108020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537940E+01,2.399711E+01,4.938379E+01,4.629395E+03,3.111056E+03,2.389205E-01,3.018854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895244E+01,2.399757E+01,4.799087E+01,2.877297E+03,2.142741E+03,1.484946E-01,2.100015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883943E+01,2.399759E+01,4.764862E+01,4.397058E+03,3.098189E+03,2.269296E-01,3.006366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886990E+01,2.399757E+01,4.800496E+01,2.873757E+03,2.364736E+03,1.483119E-01,2.317624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883737E+01,2.399747E+01,4.723017E+01
15:15:00,2.380486E+03,3.168824E+03,1.228490E-01,3.105809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537959E+01,2.399758E+01,4.938529E+01,4.629372E+03,3.113858E+03,2.389193E-01,3.021522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895243E+01,2.399794E+01,4.798757E+01,2.877283E+03,2.139991E+03,1.484939E-01,2.097289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883942E+01,2.399794E+01,4.765351E+01,4.397036E+03,3.099419E+03,2.269284E-01,3.007511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886990E+01,2.399794E+01,4.800337E+01,2.873742E+03,2.508414E+03,1.483112E-01,2.458399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883736E+01,2.399784E+01,4.706329E+01
15:30:00,2.380454E+03,3.167385E+03,1.228474E-01,3.104307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537973E+01,2.399782E+01,4.938675E+01,4.629350E+03,3.114042E+03,2.389182E-01,3.021635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895242E+01,2.399813E+01,4.798862E+01,2.877269E+03,2.135052E+03,1.484932E-01,2.092408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883941E+01,2.399812E+01,4.766225E+01,4.397014E+03,3.098092E+03,2.269273E-01,3.006158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886989E+01,2.399813E+01,4.800611E+01,2.873728E+03,2.660624E+03,1.483105E-01,2.607513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883735E+01,2.399807E+01,4.693348E+01
15:45:00,2.380423E+03,3.166701E+03,1.228458E-01,3.103544E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537983E+01,2.399783E+01,4.938831E+01,4.629329E+03,3.113071E+03,2.389171E-01,3.020626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895241E+01,2.399814E+01,4.799270E+01,2.877256E+03,2.128578E+03,1.484925E-01,2.086020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883940E+01,2.399813E+01,4.767506E+01,4.396993E+03,3.100348E+03,2.269262E-01,3.008281E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886988E+01,2.399813E+01,4.800634E+01,2.873715E+03,2.809276E+03,1.483098E-01,2.753133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883735E+01,2.399812E+01,4.682220E+01
16:00:00,2.380393E+03,3.166445E+03,1.228443E-01,3.103183E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537990E+01,2.399814E+01,4.938850E+01,4.629309E+03,3.111060E+03,2.389161E-01,3.018595E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895241E+01,2.399839E+01,4.799653E+01,2.877243E+03,2.120604E+03,1.484918E-01,2.078155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883940E+01,2.399838E+01,4.768962E+01,4.396972E+03,3.108266E+03,2.269251E-01,3.015885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886987E+01,2.399837E+01,4.799191E+01,2.873702E+03,2.947113E+03,1.483091E-01,2.888135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883734E+01,2.399836E+01,4.673612E+01
16:15:00,2.380365E+03,3.166732E+03,1.228428E-01,3.103375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537994E+01,2.399825E+01,4.938883E+01,4.629290E+03,3.107843E+03,2.389151E-01,3.015408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895240E+01,2.399848E+01,4.800077E+01,2.877231E+03,2.111150E+03,1.484912E-01,2.068848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883939E+01,2.399847E+01,4.770475E+01,4.396953E+03,3.122862E+03,2.269241E-01,3.029981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886987E+01,2.399846E+01,4.796654E+01,2.873690E+03,3.069475E+03,1.483085E-01,3.007977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883733E+01,2.399847E+01,4.668161E+01
16:30:00,2.380338E+03,3.166942E+03,1.228414E-01,3.103511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537997E+01,2.399848E+01,4.938881E+01,4.629272E+03,3.101365E+03,2.389141E-01,3.009068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895239E+01,2.399868E+01,4.800841E+01,2.877219E+03,2.099318E+03,1.484906E-01,2.057216E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883938E+01,2.399866E+01,4.772350E+01,4.396934E+03,3.143828E+03,2.269232E-01,3.050269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886986E+01,2.399865E+01,4.793248E+01,2.873678E+03,3.173348E+03,1.483079E-01,3.109711E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883732E+01,2.399866E+01,4.664072E+01
16:45:00,2.380311E+03,3.167532E+03,1.228400E-01,3.104039E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537998E+01,2.399854E+01,4.938915E+01,4.629254E+03,3.092938E+03,2.389132E-01,3.000853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895239E+01,2.399873E+01,4.802017E+01,2.877207E+03,2.086202E+03,1.484900E-01,2.044336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883938E+01,2.399871E+01,4.774456E+01,4.396917E+03,3.173076E+03,2.269223E-01,3.078607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886985E+01,2.399870E+01,4.789608E+01,2.873667E+03,3.255177E+03,1.483073E-01,3.189853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883732E+01,2.399872E+01,4.661584E+01
17:00:00,2.380286E+03,3.168203E+03,1.228387E-01,3.104651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537997E+01,2.399871E+01,4.938909E+01,4.629237E+03,3.083093E+03,2.389123E-01,2.991264E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895238E+01,2.399887E+01,4.803466E+01,2.877197E+03,2.072516E+03,1.484894E-01,2.030901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883937E+01,2.399885E+01,4.776699E+01,4.396899E+03,3.211497E+03,2.269214E-01,3.115848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886985E+01,2.399885E+01,4.785557E+01,2.873656E+03,3.308095E+03,1.483067E-01,3.241667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883731E+01,2.399887E+01,4.660537E+01
17:15:00,2.380261E+03,3.169501E+03,1.228375E-01,3.105874E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537996E+01,2.399875E+01,4.938833E+01,4.629220E+03,3.070027E+03,2.389115E-01,2.978549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895238E+01,2.399891E+01,4.805248E+01,2.877186E+03,2.057703E+03,1.484889E-01,2.016359E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883936E+01,2.399888E+01,4.779041E+01,4.396883E+03,3.252106E+03,2.269205E-01,3.155208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886984E+01,2.399888E+01,4.781771E+01,2.873646E+03,3.333774E+03,1.483062E-01,3.266789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883731E+01,2.399891E+01,4.661466E+01
17:30:00,2.380238E+03,3.172338E+03,1.228362E-01,3.108624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537994E+01,2.399874E+01,4.938467E+01,4.629204E+03,3.052701E+03,2.389106E-01,2.961714E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895237E+01,2.399891E+01,4.807531E+01,2.877176E+03,2.041577E+03,1.484884E-01,2.000540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883936E+01,2.399888E+01,4.781611E+01,4.396867E+03,3.289903E+03,2.269197E-01,3.191852E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886983E+01,2.399889E+01,4.778663E+01,2.873635E+03,3.332542E+03,1.483057E-01,3.265552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883730E+01,2.399891E+01,4.664332E+01
17:45:00,2.380215E+03,3.176844E+03,1.228351E-01,3.113013E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537992E+01,2.399874E+01,4.937733E+01,4.629189E+03,3.030230E+03,2.389098E-01,2.939892E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895237E+01,2.399891E+01,4.810439E+01,2.877166E+03,2.023951E+03,1.484879E-01,1.983255E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883935E+01,2.399889E+01,4.784459E+01,4.396852E+03,3.316412E+03,2.269189E-01,3.217549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886983E+01,2.399890E+01,4.777331E+01,2.873626E+03,3.301687E+03,1.483052E-01,3.235293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883729E+01,2.399892E+01,4.669199E+01
18:00:00,2.380193E+03,3.182346E+03,1.228339E-01,3.118384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537989E+01,2.399888E+01,4.936805E+01,4.629174E+03,3.002692E+03,2.389091E-01,2.913158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895236E+01,2.399903E+01,4.814231E+01,2.877157E+03,2.005072E+03,1.484874E-01,1.964744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883935E+01,2.399900E+01,4.787748E+01,4.396837E+03,3.325137E+03,2.269182E-01,3.225993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886982E+01,2.399903E+01,4.778792E+01,2.873616E+03,3.234379E+03,1.483047E-01,3.169320E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883729E+01,2.399905E+01,4.676992E+01
18:15:00,2.706189E+03,3.186816E+03,1.396575E-01,3.122745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099725E+01,4.537986E+01,2.399890E+01,4.936322E+01,4.811330E+03,2.966421E+03,2.483100E-01,2.877953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099825E+01,4.895236E+01,2.399905E+01,4.819291E+01,2.998595E+03,1.983076E+03,1.547547E-01,1.943180E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883934E+01,2.399902E+01,4.791762E+01,4.578992E+03,3.304895E+03,2.363191E-01,3.206337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099824E+01,4.886982E+01,2.399906E+01,4.784095E+01,2.995054E+03,3.120169E+03,1.545720E-01,3.057389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099812E+01,4.883728E+01,2.399908E+01,4.689509E+01
18:30:00,3.032182E+03,3.187882E+03,1.564772E-01,3.123780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099538E+01,4.350977E+01,2.399891E+01,4.936835E+01,4.993492E+03,2.920590E+03,2.577105E-01,2.833480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099794E+01,4.725430E+01,2.399906E+01,4.825911E+01,3.120035E+03,1.957419E+03,1.610215E-01,1.918034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099776E+01,4.698920E+01,2.399903E+01,4.796734E+01,4.761152E+03,3.249130E+03,2.457194E-01,3.152223E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099791E+01,4.716247E+01,2.399908E+01,4.793897E+01,3.116494E+03,2.952400E+03,1.608388E-01,2.892985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099776E+01,4.698688E+01,2.399911E+01,4.709092E+01
18:45:00,3.358212E+03,3.183669E+03,1.732954E-01,3.119650E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.236050E+01,2.399878E+01,4.938566E+01,5.175641E+03,2.868775E+03,2.671054E-01,2.783208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099605E+01,4.644950E+01,2.399895E+01,4.833197E+01,3.241462E+03,1.929628E+03,1.672843E-01,1.890802E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099567E+01,4.615613E+01,2.399892E+01,4.802041E+01,4.943299E+03,3.169522E+03,2.551145E-01,3.074985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099606E+01,4.633085E+01,2.399898E+01,4.805684E+01,3.237922E+03,2.758884E+03,1.671016E-01,2.703357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099567E+01,4.615311E+01,2.399903E+01,4.731752E+01
19:00:00,3.684309E+03,3.173652E+03,1.901148E-01,3.109833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099244E+01,4.165339E+01,2.399876E+01,4.941216E+01,5.357836E+03,2.814474E+03,2.764996E-01,2.730526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099485E+01,4.606621E+01,2.399892E+01,4.840386E+01,3.362919E+03,1.901033E+03,1.735465E-01,1.862781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099438E+01,4.577910E+01,2.399889E+01,4.807197E+01,5.125491E+03,3.076773E+03,2.645089E-01,2.984998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099487E+01,4.592389E+01,2.399894E+01,4.816719E+01,3.359379E+03,2.560830E+03,1.733638E-01,2.509286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099438E+01,4.577550E+01,2.399896E+01,4.752434E+01
19:15:00,4.010483E+03,3.158938E+03,2.069367E-01,3.095422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099172E+01,4.121836E+01,2.399860E+01,4.944096E+01,5.540101E+03,2.761041E+03,2.858957E-01,2.678692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099423E+01,4.588347E+01,2.399878E+01,4.846543E+01,3.484423E+03,1.872971E+03,1.798100E-01,1.835288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099374E+01,4.560827E+01,2.399875E+01,4.811628E+01,5.307751E+03,2.981953E+03,2.739053E-01,2.893010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099424E+01,4.572455E+01,2.399880E+01,4.825309E+01,3.480882E+03,2.371103E+03,1.796273E-01,2.323379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099374E+01,4.560428E+01,2.399882E+01,4.767960E+01
19:30:00,4.336733E+03,3.141108E+03,2.237617E-01,3.077978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099127E+01,4.095085E+01,2.399834E+01,4.946781E+01,5.722435E+03,2.711343E+03,2.952947E-01,2.630496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099392E+01,4.579640E+01,2.399856E+01,4.851711E+01,3.605973E+03,1.846578E+03,1.860755E-01,1.809439E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099343E+01,4.553094E+01,2.399853E+01,4.815410E+01,5.490080E+03,2.893411E+03,2.833044E-01,2.807129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099392E+01,4.562697E+01,2.399858E+01,4.831957E+01,3.602432E+03,2.202221E+03,1.858927E-01,2.157911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099343E+01,4.552673E+01,2.399860E+01,4.779583E+01
19:45:00,4.337035E+03,3.122593E+03,2.237650E-01,3.059868E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099099E+01,4.078648E+01,2.399826E+01,4.949186E+01,5.722662E+03,2.669331E+03,2.952948E-01,2.589761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099377E+01,4.575499E+01,2.399849E+01,4.856224E+01,3.606119E+03,1.823620E+03,1.860751E-01,1.786960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099329E+01,4.549603E+01,2.399846E+01,4.818800E+01,5.490300E+03,2.822454E+03,2.833047E-01,2.738314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099376E+01,4.557928E+01,2.399850E+01,4.837375E+01,3.602578E+03,2.071105E+03,1.858924E-01,2.029453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099329E+01,4.549169E+01,2.399850E+01,4.788789E+01
20:00:00,4.337404E+03,3.106265E+03,2.237751E-01,3.043914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099082E+01,4.068557E+01,2.399798E+01,4.951097E+01,5.722936E+03,2.636856E+03,2.952979E-01,2.558288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099370E+01,4.573537E+01,2.399826E+01,4.859779E+01,3.606297E+03,1.804950E+03,1.860769E-01,1.768688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099323E+01,4.548035E+01,2.399824E+01,4.821593E+01,5.490570E+03,2.776566E+03,2.833081E-01,2.693830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099369E+01,4.555605E+01,2.399827E+01,4.841360E+01,3.602756E+03,1.990957E+03,1.858942E-01,1.950944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099323E+01,4.547595E+01,2.399828E+01,4.795292E+01
20:15:00,4.337789E+03,3.093639E+03,2.237893E-01,3.031591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099072E+01,4.062370E+01,2.399783E+01,4.952780E+01,5.723268E+03,2.611797E+03,2.953089E-01,2.534010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099367E+01,4.572612E+01,2.399812E+01,4.863067E+01,3.606518E+03,1.789596E+03,1.860842E-01,1.753668E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099320E+01,4.547338E+01,2.399810E+01,4.824283E+01,5.490897E+03,2.746040E+03,2.833190E-01,2.664252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099365E+01,4.554477E+01,2.399813E+01,4.844835E+01,3.602977E+03,1.942246E+03,1.859015E-01,1.903241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099320E+01,4.546894E+01,2.399814E+01,4.800768E+01
20:30:00,4.338154E+03,3.084555E+03,2.238046E-01,3.022736E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099066E+01,4.058583E+01,2.399782E+01,4.954072E+01,5.723592E+03,2.591866E+03,2.953225E-01,2.514707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099365E+01,4.572181E+01,2.399811E+01,4.865796E+01,3.606733E+03,1.776580E+03,1.860934E-01,1.740936E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099319E+01,4.547033E+01,2.399809E+01,4.826630E+01,5.491217E+03,2.723445E+03,2.833324E-01,2.642365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099363E+01,4.553936E+01,2.399812E+01,4.847553E+01,3.603192E+03,1.908984E+03,1.859107E-01,1.870674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099319E+01,4.546587E+01,2.399812E+01,4.804882E+01
20:45:00,4.338482E+03,3.077977E+03,2.238194E-01,3.016344E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099062E+01,4.056270E+01,2.399751E+01,4.955056E+01,5.723877E+03,2.575249E+03,2.953357E-01,2.498622E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571983E+01,2.399786E+01,4.867928E+01,3.606923E+03,1.765080E+03,1.861023E-01,1.729692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546904E+01,2.399786E+01,4.828556E+01,5.491501E+03,2.705713E+03,2.833455E-01,2.625201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099362E+01,4.553679E+01,2.399788E+01,4.849567E+01,3.603382E+03,1.884811E+03,1.859196E-01,1.847014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546457E+01,2.399789E+01,4.807762E+01
21:00:00,4.338769E+03,3.072935E+03,2.238328E-01,3.011463E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099059E+01,4.054862E+01,2.399716E+01,4.956041E+01,5.724119E+03,2.560779E+03,2.953474E-01,2.484624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571896E+01,2.399757E+01,4.870252E+01,3.607084E+03,1.754555E+03,1.861102E-01,1.719406E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546853E+01,2.399758E+01,4.830749E+01,5.491742E+03,2.691141E+03,2.833573E-01,2.611106E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099362E+01,4.553560E+01,2.399758E+01,4.851664E+01,3.603543E+03,1.866530E+03,1.859275E-01,1.829131E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546406E+01,2.399761E+01,4.810627E+01
21:15:00,4.339017E+03,3.068985E+03,2.238448E-01,3.007648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099058E+01,4.054009E+01,2.399713E+01,4.956775E+01,5.724321E+03,2.547839E+03,2.953575E-01,2.472107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571860E+01,2.399754E+01,4.872256E+01,3.607218E+03,1.744735E+03,1.861170E-01,1.709808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546837E+01,2.399755E+01,4.832728E+01,5.491945E+03,2.678743E+03,2.833674E-01,2.599117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099362E+01,4.553508E+01,2.399756E+01,4.853390E+01,3.603677E+03,1.852170E+03,1.859342E-01,1.815087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546390E+01,2.399757E+01,4.812887E+01
21:30:00,4.339230E+03,3.065624E+03,2.238553E-01,3.004397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099057E+01,4.053495E+01,2.399713E+01,4.957445E+01,5.724490E+03,2.535880E+03,2.953661E-01,2.460534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571847E+01,2.399753E+01,4.874176E+01,3.607330E+03,1.735351E+03,1.861226E-01,1.700632E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546835E+01,2.399754E+01,4.834684E+01,5.492115E+03,2.667712E+03,2.833760E-01,2.588444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553488E+01,2.399755E+01,4.854994E+01,3.603789E+03,1.840326E+03,1.859399E-01,1.803502E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546388E+01,2.399757E+01,4.814890E+01
21:45:00,4.339413E+03,3.062583E+03,2.238644E-01,3.001453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.053188E+01,2.399713E+01,4.958086E+01,5.724632E+03,2.524414E+03,2.953733E-01,2.449433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571846E+01,2.399753E+01,4.876054E+01,3.607424E+03,1.726157E+03,1.861275E-01,1.691638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546839E+01,2.399754E+01,4.836646E+01,5.492258E+03,2.657402E+03,2.833833E-01,2.578466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553482E+01,2.399755E+01,4.856536E+01,3.603883E+03,1.829976E+03,1.859447E-01,1.793376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546392E+01,2.399756E+01,4.816749E+01
22:00:00,4.339571E+03,3.059637E+03,2.238724E-01,2.998600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.053008E+01,2.399713E+01,4.958721E+01,5.724752E+03,2.513188E+03,2.953795E-01,2.438563E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571849E+01,2.399753E+01,4.877920E+01,3.607504E+03,1.717028E+03,1.861315E-01,1.682707E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546845E+01,2.399754E+01,4.838627E+01,5.492380E+03,2.647427E+03,2.833895E-01,2.568812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553483E+01,2.399755E+01,4.858059E+01,3.603963E+03,1.820468E+03,1.859488E-01,1.784075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546398E+01,2.399756E+01,4.818541E+01
22:15:00,4.339708E+03,2.548431E+03,2.238794E-01,2.497608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052905E+01,2.514821E+01,4.799930E+01,5.724855E+03,2.089630E+03,2.953848E-01,2.027593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571853E+01,2.519746E+01,4.670699E+01,3.607572E+03,1.427044E+03,1.861350E-01,1.398526E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546852E+01,2.533678E+01,4.612323E+01,5.492484E+03,2.202044E+03,2.833948E-01,2.136666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553487E+01,2.525911E+01,4.635475E+01,3.604030E+03,1.513150E+03,1.859523E-01,1.482909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546404E+01,2.541307E+01,4.573454E+01
22:30:00,4.339828E+03,2.048141E+03,2.238855E-01,2.005181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052848E+01,2.613878E+01,4.798171E+01,5.724945E+03,1.673245E+03,2.953894E-01,1.622522E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571858E+01,2.615971E+01,4.621044E+01,3.607630E+03,1.153802E+03,1.861380E-01,1.127614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546858E+01,2.631234E+01,4.583648E+01,5.492574E+03,1.774422E+03,2.833994E-01,1.718473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553492E+01,2.625137E+01,4.579461E+01,3.604089E+03,1.233809E+03,1.859553E-01,1.203710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546410E+01,2.638247E+01,4.545080E+01
22:45:00,4.339934E+03,1.599105E+03,2.238909E-01,1.552345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052820E+01,2.669931E+01,4.900694E+01,5.725023E+03,1.294598E+03,2.953934E-01,1.246690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571863E+01,2.669957E+01,4.680202E+01,3.607681E+03,9.061445E+02,1.861407E-01,8.767155E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546863E+01,2.669942E+01,4.693950E+01,5.492652E+03,1.388056E+03,2.834035E-01,1.332173E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553497E+01,2.669950E+01,4.656577E+01,3.604140E+03,9.797782E+02,1.859580E-01,9.443192E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546416E+01,2.669925E+01,4.665466E+01
23:00:00,4.340029E+03,1.168443E+03,2.238958E-01,1.113790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099056E+01,4.052807E+01,2.669853E+01,5.137905E+01,5.725092E+03,9.320748E+02,2.953970E-01,8.835817E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571868E+01,2.669900E+01,4.875306E+01,3.607727E+03,6.688572E+02,1.861430E-01,6.341371E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546868E+01,2.669832E+01,4.889400E+01,5.492722E+03,1.017271E+03,2.834071E-01,9.581347E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553502E+01,2.669861E+01,4.840610E+01,3.604185E+03,7.362146E+02,1.859603E-01,6.933170E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546421E+01,2.669783E+01,4.847840E+01
23:15:00,4.340114E+03,7.489660E+02,2.239001E-01,6.839790E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099055E+01,4.052805E+01,2.669743E+01,5.317533E+01,5.725154E+03,5.790864E+02,2.954002E-01,5.281555E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571872E+01,2.669818E+01,5.028155E+01,3.607767E+03,4.389859E+02,1.861451E-01,3.976030E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546873E+01,2.669731E+01,5.035086E+01,5.492784E+03,6.577259E+02,2.834103E-01,5.930423E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553507E+01,2.669772E+01,4.982060E+01,3.604226E+03,4.987266E+02,1.859624E-01,4.473123E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546425E+01,2.669669E+01,4.979848E+01
23:30:00,4.340191E+03,3.372042E+02,2.239041E-01,2.602428E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099055E+01,4.052808E+01,2.669654E+01,5.451346E+01,5.725209E+03,2.341979E+02,2.954030E-01,1.793180E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571876E+01,2.669750E+01,5.147636E+01,3.607803E+03,2.142885E+02,1.861470E-01,1.653873E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546877E+01,2.669642E+01,5.140414E+01,5.492840E+03,3.060056E+02,2.834132E-01,2.342881E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553511E+01,2.669698E+01,5.087832E+01,3.604262E+03,2.682200E+02,1.859643E-01,2.070085E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546430E+01,2.669569E+01,5.074672E+01
23:45:00,4.340262E+03,4.405321E+02,2.239078E-01,3.399848E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099055E+01,4.052814E+01,2.669574E+01,5.548583E+01,5.725260E+03,3.082952E+02,2.954057E-01,2.360494E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571879E+01,2.669692E+01,5.238136E+01,3.607836E+03,2.749922E+02,1.861487E-01,2.122348E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546881E+01,2.669567E+01,5.214808E+01,5.492892E+03,3.970330E+02,2.834158E-01,3.039852E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553515E+01,2.669632E+01,5.165409E+01,3.604295E+03,3.416191E+02,1.859660E-01,2.636550E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546434E+01,2.669536E+01,5.135301E+01
24:00:00,4.340327E+03,5.388534E+02,2.239111E-01,4.158156E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099055E+01,4.052822E+01,2.669522E+01,5.614801E+01,5.725307E+03,3.811940E+02,2.954081E-01,2.918368E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099364E+01,4.571883E+01,2.669648E+01,5.304399E+01,3.607866E+03,3.233863E+02,1.861502E-01,2.495476E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546885E+01,2.669516E+01,5.263756E+01,5.492938E+03,4.759669E+02,2.834183E-01,3.644061E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099361E+01,4.553518E+01,2.669588E+01,5.218612E+01,3.604325E+03,3.919876E+02,1.859675E-01,3.024944E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099318E+01,4.546437E+01,2.669504E+01,5.169753E+01
Peak,4.341189E+03,4.184696E+03,2.239556E-01,4.031127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.725912E+03,3.229079E+03,2.954393E-01,3.081796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.608254E+03,3.329851E+03,1.861702E-01,3.262830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,5.493547E+03,3.585119E+03,2.834497E-01,3.426151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,3.604714E+03,3.333774E+03,1.859876E-01,3.266789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,2.076569E-01,3.737755E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.739382E-01,2.857514E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.726214E-01,3.025372E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.628212E-01,3.176807E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.724520E-01,3.029043E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
